# งานวิจัยและตารางออกแบบสาย AC สำหรับ Inverter: บนดิน ใต้ดิน สายเดินควบ และ CB โดยจำกัดอุณหภูมิที่จุดต่อไม่เกินประมาณ 70°C

## ข้อสรุปการออกแบบสำหรับงานนี้

จากภาพทั้ง 8 ภาพที่แนบมา แนวคิดหลักถูกต้องและสำคัญมากสำหรับการใช้สาย **CV / XLPE 90°C** ต่อเข้ากับ Circuit Breaker หรืออุปกรณ์สวิตช์เกียร์: แม้ฉนวน XLPE จะยอมให้ตัวนำทำงานที่อุณหภูมิสูงถึง 90°C แต่ **ไม่ควรออกแบบให้ตัวนำบริเวณจุดต่อกับ CB ทำงานเกิน 70°C โดยอัตโนมัติ** เว้นแต่ผู้ผลิต CB/อุปกรณ์ยืนยันว่าจุดต่อนั้นรองรับอุณหภูมิสูงกว่า 70°C ได้ แนวทางของ IET ที่อธิบาย BS 7671 Regulation 512.1.5 ระบุแนวคิดเดียวกัน และเสนอว่าหากไม่มีข้อมูลจากผู้ผลิต สามารถเลือกขนาดโดยอ้างอิงพิกัดสายที่ฐาน 70°C ได้. [^iet-xlpe][^iet-thermal]

สำหรับคำขอนี้ ผมจึงจัดทำ **“ขนาดขั้นต่ำเชิง Thermal”** โดยใช้วิธีคำนวณอุณหภูมิในภาพที่แนบ แทนที่จะเอา Ampacity 90°C ของสาย CV ไปเทียบกับ CB ตรง ๆ โดยตั้งเป้าว่า:

```math
\boxed{T_{conductor@CB}\le 70^{\circ}\mathrm{C}}
```

และเพื่อให้ตรงกับคำว่า “ให้สอดคล้องกับอุณหภูมิสายกับ CB เป็นขั้นต่ำ” ผมใช้ **พิกัด/Setting ของ CB เป็นตัวตั้งของการตรวจ Thermal** ไม่ใช่เพียงกระแสโหลดของ Inverter กล่าวคือ ถ้าเลือก CB 100 A สายต้องมีพิกัด 90°C สูงพอที่จะทำให้เมื่อกระแสถึง 100 A แล้วอุณหภูมิตัวนำยังประมาณไม่เกิน 70°C ตามวิธีในภาพแนบ

ผลสำคัญคือ สำหรับสาย CV 90°C:

**เดินบนดินในท่อในอากาศที่ Ambient 40°C**

```math
\boxed{I_{90,table}\ge1.291\,I_{CB}}
```

ส่วน **เดินใต้ดินที่ Ambient soil 30°C**

```math
\boxed{I_{90,table}\ge1.225\,I_{CB}}
```

ดังนั้นวิธี “เอา Ampacity สาย CV ≥ CB” อย่างเดียว **ยังไม่พอ** สำหรับเป้าหมายจำกัดตัวนำที่ 70°C ตัวอย่างเดียวกับภาพแนบคือ CB 100 A: บนดินต้องการพิกัดตารางประมาณ $100\times1.291=129.1$ A ทำให้ CV 1C 35 mm² ซึ่งมีพิกัด 131 A เป็นขนาดขั้นต่ำตามวิธีนี้

ตารางด้านล่างเป็น **AC output side, 3 เฟส 400 V, PF≈1, สายทองแดง CV 0.6/1 kV, 3 current-carrying conductors** โดย “บนดิน” หมายถึง **ร้อยท่อในอากาศตาม วสท. ตาราง 5-27 กลุ่ม 2** และ “ใต้ดิน” หมายถึง **ร้อยท่อฝังดิน/ฝังดินโดยตรงตามตาราง 5-29 กลุ่ม 5** ไม่ใช่การเดินบน Cable Tray ซึ่งต้องใช้ตารางอีกชุดหนึ่ง. สารบัญมาตรฐาน วสท. ยืนยันว่าตาราง 5-27 เป็น XLPE 90°C ที่ Ambient 40°C ร้อยท่อในอากาศ และตาราง 5-29 เป็น XLPE 90°C ที่ Ambient 30°C สำหรับร้อยท่อฝังดินหรือฝังดินโดยตรง. [^eit]

## ฐานมาตรฐานและเกณฑ์อุณหภูมิ

มาตรฐานหลักที่อยู่ในภาพของคุณคือ **มาตรฐานการติดตั้งทางไฟฟ้าสำหรับประเทศไทย พ.ศ. 2564 วสท. 022001-22** โดยเอกสารทางการของวิศวกรรมสถานแห่งประเทศไทยระบุ Table 5-20 สำหรับสายทองแดง PVC 70°C ที่ Ambient 40°C ในท่อในอากาศ, Table 5-27 สำหรับทองแดง XLPE 90°C ที่ Ambient 40°C ในท่อในอากาศ และ Table 5-29 สำหรับทองแดง XLPE 90°C ที่ Ambient 30°C เมื่อร้อยท่อฝังดินหรือฝังดินโดยตรง. [^eit]

ค่าพิกัดกระแสที่ใช้คำนวณในรายงานนี้ถอดจากตารางเต็มที่คุณแนบ โดยเลือกคอลัมน์ **3 current-carrying conductors / single-core** ดังนี้

| CV Cu 1C (mm²) | Table 5-27 บนดิน 40°C (A) | Table 5-29 ใต้ดิน 30°C (A) |
|---:|---:|---:|
| 1.5 | 18 | 22 |
| 2.5 | 25 | 29 |
| 4 | 34 | 38 |
| 6 | 44 | 47 |
| 10 | 60 | 63 |
| 16 | 80 | 83 |
| 25 | 106 | 109 |
| 35 | 131 | 132 |
| 50 | 159 | 159 |
| 70 | 202 | 196 |
| 95 | 245 | 238 |
| 120 | 284 | 275 |
| 150 | 311 | 312 |
| 185 | 349 | 356 |
| 240 | 410 | 418 |
| 300 | 468 | 475 |
| 400 | 531 | 545 |
| 500 | 606 | 623 |

สาย CV ที่ใช้เป็นฐานนี้สอดคล้องกับโครงสร้างเชิงพาณิชย์ของสาย **ทองแดง / XLPE insulation / PVC sheath, 0.6/1 kV**; ตัวอย่างข้อมูลผู้ผลิต Phelps Dodge ระบุสาย CV แบบแกนเดียวตั้งแต่ 1.5–630 mm² และรองรับการติดตั้งในอากาศ ท่อ duct trench cable tray และ direct burial ตามลักษณะผลิตภัณฑ์. [^pdc-cv][^pdc-cvfd]

ด้าน Circuit Breaker นั้น วสท. มีภาคผนวกสำหรับ CB ตาม IEC 60947-2 และมาตรฐานสากลฉบับปัจจุบัน **IEC 60947-2:2024** ครอบคลุม Circuit Breaker แรงดันต่ำ ขณะที่ **IEC 60364-4-43:2023** กำหนดหลักการป้องกันตัวนำจากผลของ Overcurrent และการประสานการป้องกันกระแสเกิน. [^eit][^iec-60947-2][^iec-60364-443]

ประเด็นเรื่อง “90°C cable แต่จุดต่อ CB ไม่ควรถูกสมมติว่าใช้ 90°C ได้” มีฐานจากมาตรฐานต่างประเทศค่อนข้างชัดเจน IET อธิบายว่า หากผู้ผลิตอุปกรณ์ไม่ได้ยืนยันการใช้งานเกิน 70°C ไม่ควรใช้ Ampacity 90°C ของสาย Thermosetting ตรง ๆ และวิธีที่ conservative กว่าคืออ้างอิงพิกัด 70°C ของสายโครงสร้างใกล้เคียง. [^iet-xlpe][^iet-voltage]

ดังนั้นตารางที่ผมคำนวณต่อไปนี้ควรเข้าใจว่าเป็น **วิธีหา Minimum โดย Thermal calculation ตามแนวทางในภาพของคุณ** ไม่ใช่การอ้างว่าเล็กที่สุดตามทุกมาตรฐานในทุกสถานการณ์ หาก Project Specification, วิศวกรผู้ออกแบบ หรือผู้ตรวจรับกำหนดให้ใช้ **70°C ampacity table โดยตรง** ขนาดสายอาจต้องใหญ่กว่าตารางนี้ โดยเฉพาะกรณีบนดิน. [^iet-xlpe][^iet-thermal]

## วิธีคำนวณและความสัมพันธ์ระหว่าง Inverter, CB และอุณหภูมิสาย

สำหรับ Inverter 3 เฟส 400 V ถ้ายังไม่มี Datasheet ใช้กระแสเชิงทฤษฎีเบื้องต้นได้จาก

```math
I_{AC,calc}=
\frac{P_{AC}}
{\sqrt{3}\,V_{LL}\,PF}
```

เมื่อกำหนด `V_LL = 400 V` และ `PF = 1`

```math
\boxed{I_{AC,calc}\approx1.443\times P_{kW}}
```

เช่น Inverter 100 kW:

```math
I_{AC,calc}
=
\frac{100,000}
{\sqrt{3}\times400}
=144.3\,\mathrm{A}
```

จากนั้นเลือก CB ขั้นต่ำเป็น Standard Rating ถัดขึ้นไป จึงได้ **160 A ในการคำนวณเบื้องต้น**

อย่างไรก็ตาม สำหรับงานจริง **ต้องใช้ Maximum AC Output Current จาก Datasheet ของ Inverter หากค่าดังกล่าวสูงกว่าค่าที่คำนวณจาก kW** เพราะ kW nameplate อย่างเดียวไม่บอก Reactive-current capability, operating-voltage range หรือ Overload capability ของแต่ละรุ่น ตัวอย่างที่ชัดเจนคือ Huawei SUN2000-100KTL-M2 ซึ่งเอกสารผู้ผลิตระบุ Maximum Output Current ถึง **160.4 A ที่ 400 V** แม้ `100 kW / (√3 × 400 V)` จะเท่ากับเพียง 144.3 A. [^huawei-spec][^huawei-series]

สำหรับการจำกัดอุณหภูมิ ผมใช้ความสัมพันธ์ในภาพที่คุณแนบ:

```math
\left(\frac{I_o}{I_r}\right)^2
=
\frac{\theta_o-\theta_A}
{\theta_R-\theta_A}
```

โดยกำหนด

```math
\theta_R=90^{\circ}\mathrm{C}
```

สำหรับ XLPE, และต้องการ

```math
\theta_o=70^{\circ}\mathrm{C}
```

### กรณีบนดินที่ Ambient 40°C

```math
\frac{I_o}{I_r}
=
\sqrt{\frac{70-40}{90-40}}
=
\sqrt{\frac{30}{50}}
=
0.7746
```

ดังนั้น

```math
\boxed{
I_r\ge\frac{I_{CB}}{0.7746}
=1.291\,I_{CB}
}
```

นี่เป็นจุดที่สำคัญมากเมื่อเทียบกับวิธี “125%” ในสไลด์: หากใช้เพียง

```math
I_r=1.25I_{CB}
```

ที่ Ambient 40°C จะได้อุณหภูมิตัวนำทางทฤษฎี

```math
T_c
=
40+
\left(\frac{1}{1.25}\right)^2
(90-40)
\approx72^\circ C
```

ดังนั้น **125% ทำให้ได้ประมาณ 72°C ไม่ใช่ 70°C** ถ้าต้องการ 70°C จริงตามสมการ ต้องใช้ประมาณ **129.1%** ซึ่งเป็นเหตุผลที่รายงานนี้ใช้ 1.291 แทน 1.25

### กรณีใต้ดินที่ Ambient 30°C

```math
\frac{I_o}{I_r}
=
\sqrt{\frac{70-30}{90-30}}
=
\sqrt{\frac{40}{60}}
=
0.8165
```

ดังนั้น

```math
\boxed{
I_r\ge1.225\,I_{CB}
}
```

เหตุที่ Factor ต่ำกว่าบนดินไม่ใช่เพราะสายใต้ดิน “ระบายความร้อนดีกว่าเสมอ” แต่เกิดจากสมมติฐานอ้างอิงของ Table 5-29 ที่ใช้ Ambient soil 30°C ในขณะที่ Table 5-27 ใช้ Ambient air 40°C หากอุณหภูมิดินจริงแตกต่างจาก 30°C หรืออากาศจริงแตกต่างจาก 40°C ต้องใช้ Temperature Correction Factor ของ วสท.; สารบัญมาตรฐานระบุ Table 5-43 สำหรับอากาศและ Table 5-44 สำหรับใต้ดินโดยเฉพาะ. [^eit]

สำหรับสายเดินควบหลายชุด ใช้

```math
I_{90,effective}
=
n\times I_{table}\times C_g
```

แล้วตรวจ

```math
I_{90,effective}\ge
\frac{I_{CB}}{k_{70}}
```

พร้อมคำนวณอุณหภูมิที่ CB full current ด้วย

```math
T_{c@CB}
=
T_A+
\left(
\frac{I_{CB}}
{I_{90,effective}}
\right)^2
(90-T_A)
```

ค่า Grouping Factor ที่ใช้กับแถวซึ่งมีสายขนานในตารางนี้เอาจาก Table 5-8 ในภาพของคุณ: กรณี 2 กลุ่มวงจรในช่องเดินสายเดียวกันใช้ 0.80 และกรณีเดินบนผิว/ผนังใช้ 0.85; 3 กลุ่มใช้ 0.70 และ 0.79 ตามลำดับ. วสท. ยังแยก Table 5-45 และ 5-46 สำหรับหลายวงจรที่ฝังดินโดยตรงหรือหลายท่อฝังดิน ดังนั้นเมื่อทราบระยะห่างระหว่างท่อจริงต้องกลับไปใช้ตารางนั้นแทน Factor สมมติในงาน Preliminary. [^eit]

## ตารางสรุปขนาดสายและ CB ขั้นต่ำ

**Basis ของตาราง:** 3Φ 400 V, PF=1, Cu CV/XLPE 90°C 0.6/1 kV, 3 current-carrying conductors, บนดิน = Table 5-27 Group 2 ในท่อในอากาศที่ 40°C, ใต้ดิน = Table 5-29 Group 5 ที่ 30°C. ขนาดสายถูกเลือกให้เมื่อกระแสเท่ากับ **CB rating** อุณหภูมิตัวนำตามโมเดลไม่เกิน 70°C. เงื่อนไขอ้างอิงของ Table 5-27/5-29 ตรงกับที่ วสท. ระบุในเอกสารทางการ. [^eit]

เพื่อให้ตรวจสอบย้อนกลับได้ ตารางนี้เพิ่มกระแสที่นำไปใช้เลือกสายโดยตรง ได้แก่ `I_req` ซึ่งคำนวณจากพิกัด CB ไม่ใช่จากกระแส Inverter เพียงอย่างเดียว

```math
I_{req,above}
=
\frac{I_{CB}}
{\sqrt{\frac{70-40}{90-40}}}
=
1.291\,I_{CB}
```

```math
I_{req,underground}
=
\frac{I_{CB}}
{\sqrt{\frac{70-30}{90-30}}}
=
1.225\,I_{CB}
```

สำหรับสายขนาน ให้ตรวจพิกัดกระแสใช้งานจริงหลัง Grouping ด้วย

```math
I_{eff}=n\,I_{table}\,C_g
```

โดยในตารางนี้ `Margin = I_eff - I_req` และต้องมีค่าไม่น้อยกว่า 0 A จึงผ่านเงื่อนไข Thermal 70°C ตาม Basis นี้

### ตารางสรุปหลัก — สำหรับเลือกขนาดอย่างรวดเร็ว

> ตารางนี้ย่อเฉพาะค่าที่ใช้เลือกจริง เพื่อให้อ่านง่ายบน GitHub ส่วนค่าตรวจสอบ Thermal แยกไว้ในตารางรายละเอียดด้านล่าง

| Inverter AC | I_AC,calc @400 V | CB | สายบนดินขั้นต่ำ | T@CB บนดิน | สายใต้ดินขั้นต่ำ | T@CB ใต้ดิน |
|---:|---:|---:|---|---:|---|---:|
| 10 kW | 14.4 A | **16 A** | **1×2.5 mm²** | 60.5°C | **1×1.5 mm²** | 61.7°C |
| 15 kW | 21.7 A | **25 A** | **1×4 mm²** | 67.0°C | **1×4 mm²** | 56.0°C |
| 20 kW | 28.9 A | **32 A** | **1×6 mm²** | 66.4°C | **1×6 mm²** | 57.8°C |
| 25 kW | 36.1 A | **40 A** | **1×10 mm²** | 62.2°C | **1×10 mm²** | 54.2°C |
| 30 kW | 43.3 A | **50 A** | **1×16 mm²** | 59.5°C | **1×10 mm²** | 67.8°C |
| 33 kW | 47.6 A | **50 A** | **1×16 mm²** | 59.5°C | **1×10 mm²** | 67.8°C |
| 40 kW | 57.7 A | **63 A** | **1×25 mm²** | 57.7°C | **1×16 mm²** | 64.6°C |
| 50 kW | 72.2 A | **80 A** | **1×25 mm²** | 68.5°C | **1×25 mm²** | 62.3°C |
| 60 kW | 86.6 A | **100 A** | **1×35 mm²** | 69.1°C | **1×35 mm²** | 64.4°C |
| 75 kW | 108.3 A | **125 A** | **1×70 mm²** | 59.1°C | **1×50 mm²** | 67.1°C |
| 80 kW | 115.5 A | **125 A** | **1×70 mm²** | 59.1°C | **1×50 mm²** | 67.1°C |
| 100 kW | 144.3 A | **160 A** | **1×95 mm²** | 61.3°C | **1×70 mm²** | 70.0°C |
| 110 kW | 158.8 A | **160 A** | **1×95 mm²** | 61.3°C | **1×70 mm²** | 70.0°C |
| 125 kW | 180.4 A | **200 A** | **1×120 mm²** | 64.8°C | **1×120 mm²** | 61.7°C |
| 150 kW | 216.5 A | **250 A** | **1×185 mm²** | 65.7°C | **1×150 mm²** | 68.5°C |
| 175 kW | 252.6 A | **315 A** | **1×240 mm²** | 69.5°C | **1×240 mm²** | 64.1°C |
| 200 kW | 288.7 A | **315 A** | **1×240 mm²** | 69.5°C | **1×240 mm²** | 64.1°C |
| 225 kW | 324.8 A | **400 A** | **1×400 mm²** | 68.4°C | **1×400 mm²** | 62.3°C |
| 250 kW | 360.8 A | **400 A** | **1×400 mm²** | 68.4°C | **1×400 mm²** | 62.3°C |
| 275 kW | 396.9 A | **400 A** | **1×400 mm²** | 68.4°C | **1×400 mm²** | 62.3°C |
| 300 kW | 433.0 A | **500 A** | **2×240 mm²/เฟส** | 65.7°C | **1×500 mm²** | 68.6°C |
| 315 kW | 454.7 A | **500 A** | **2×240 mm²/เฟส** | 65.7°C | **1×500 mm²** | 68.6°C |
| 330 kW | 476.3 A | **500 A** | **2×240 mm²/เฟส** | 65.7°C | **1×500 mm²** | 68.6°C |
| 350 kW | 505.2 A | **630 A** | **2×400 mm²/เฟส** | 64.4°C | **2×400 mm²/เฟส** | 61.3°C |
| 400 kW | 577.4 A | **630 A** | **2×400 mm²/เฟส** | 64.4°C | **2×400 mm²/เฟส** | 61.3°C |
| 500 kW | 721.7 A | **800 A** | **3×300 mm²/เฟส** | 66.0°C | **2×500 mm²/เฟส** | 68.6°C |

### รายละเอียดการตรวจ Thermal — สายบนดิน

| Inverter AC | CB | I_req @70°C | สายบนดิน | I_eff | Margin | T@CB |
|---:|---:|---:|---|---:|---:|---:|
| 10 kW | 16 A | **20.7 A** | **1×2.5 mm²** | 25.0 A | +4.3 A | 60.5°C |
| 15 kW | 25 A | **32.3 A** | **1×4 mm²** | 34.0 A | +1.7 A | 67.0°C |
| 20 kW | 32 A | **41.3 A** | **1×6 mm²** | 44.0 A | +2.7 A | 66.4°C |
| 25 kW | 40 A | **51.6 A** | **1×10 mm²** | 60.0 A | +8.4 A | 62.2°C |
| 30 kW | 50 A | **64.5 A** | **1×16 mm²** | 80.0 A | +15.5 A | 59.5°C |
| 33 kW | 50 A | **64.5 A** | **1×16 mm²** | 80.0 A | +15.5 A | 59.5°C |
| 40 kW | 63 A | **81.3 A** | **1×25 mm²** | 106.0 A | +24.7 A | 57.7°C |
| 50 kW | 80 A | **103.3 A** | **1×25 mm²** | 106.0 A | +2.7 A | 68.5°C |
| 60 kW | 100 A | **129.1 A** | **1×35 mm²** | 131.0 A | +1.9 A | 69.1°C |
| 75 kW | 125 A | **161.4 A** | **1×70 mm²** | 202.0 A | +40.6 A | 59.1°C |
| 80 kW | 125 A | **161.4 A** | **1×70 mm²** | 202.0 A | +40.6 A | 59.1°C |
| 100 kW | 160 A | **206.6 A** | **1×95 mm²** | 245.0 A | +38.4 A | 61.3°C |
| 110 kW | 160 A | **206.6 A** | **1×95 mm²** | 245.0 A | +38.4 A | 61.3°C |
| 125 kW | 200 A | **258.2 A** | **1×120 mm²** | 284.0 A | +25.8 A | 64.8°C |
| 150 kW | 250 A | **322.8 A** | **1×185 mm²** | 349.0 A | +26.2 A | 65.7°C |
| 175 kW | 315 A | **406.7 A** | **1×240 mm²** | 410.0 A | +3.3 A | 69.5°C |
| 200 kW | 315 A | **406.7 A** | **1×240 mm²** | 410.0 A | +3.3 A | 69.5°C |
| 225 kW | 400 A | **516.4 A** | **1×400 mm²** | 531.0 A | +14.6 A | 68.4°C |
| 250 kW | 400 A | **516.4 A** | **1×400 mm²** | 531.0 A | +14.6 A | 68.4°C |
| 275 kW | 400 A | **516.4 A** | **1×400 mm²** | 531.0 A | +14.6 A | 68.4°C |
| 300 kW | 500 A | **645.5 A** | **2×240 mm²/เฟส** | 697.0 A | +51.5 A | 65.7°C |
| 315 kW | 500 A | **645.5 A** | **2×240 mm²/เฟส** | 697.0 A | +51.5 A | 65.7°C |
| 330 kW | 500 A | **645.5 A** | **2×240 mm²/เฟส** | 697.0 A | +51.5 A | 65.7°C |
| 350 kW | 630 A | **813.3 A** | **2×400 mm²/เฟส** | 902.7 A | +89.4 A | 64.4°C |
| 400 kW | 630 A | **813.3 A** | **2×400 mm²/เฟส** | 902.7 A | +89.4 A | 64.4°C |
| 500 kW | 800 A | **1032.8 A** | **3×300 mm²/เฟส** | 1109.2 A | +76.4 A | 66.0°C |

### รายละเอียดการตรวจ Thermal — สายใต้ดิน

| Inverter AC | CB | I_req @70°C | สายใต้ดิน | I_eff | Margin | T@CB |
|---:|---:|---:|---|---:|---:|---:|
| 10 kW | 16 A | **19.6 A** | **1×1.5 mm²** | 22.0 A | +2.4 A | 61.7°C |
| 15 kW | 25 A | **30.6 A** | **1×4 mm²** | 38.0 A | +7.4 A | 56.0°C |
| 20 kW | 32 A | **39.2 A** | **1×6 mm²** | 47.0 A | +7.8 A | 57.8°C |
| 25 kW | 40 A | **49.0 A** | **1×10 mm²** | 63.0 A | +14.0 A | 54.2°C |
| 30 kW | 50 A | **61.3 A** | **1×10 mm²** | 63.0 A | +1.7 A | 67.8°C |
| 33 kW | 50 A | **61.3 A** | **1×10 mm²** | 63.0 A | +1.7 A | 67.8°C |
| 40 kW | 63 A | **77.2 A** | **1×16 mm²** | 83.0 A | +5.8 A | 64.6°C |
| 50 kW | 80 A | **98.0 A** | **1×25 mm²** | 109.0 A | +11.0 A | 62.3°C |
| 60 kW | 100 A | **122.5 A** | **1×35 mm²** | 132.0 A | +9.5 A | 64.4°C |
| 75 kW | 125 A | **153.1 A** | **1×50 mm²** | 159.0 A | +5.9 A | 67.1°C |
| 80 kW | 125 A | **153.1 A** | **1×50 mm²** | 159.0 A | +5.9 A | 67.1°C |
| 100 kW | 160 A | **196.0 A** | **1×70 mm²** | 196.0 A | +0.0 A | 70.0°C |
| 110 kW | 160 A | **196.0 A** | **1×70 mm²** | 196.0 A | +0.0 A | 70.0°C |
| 125 kW | 200 A | **245.0 A** | **1×120 mm²** | 275.0 A | +30.0 A | 61.7°C |
| 150 kW | 250 A | **306.2 A** | **1×150 mm²** | 312.0 A | +5.8 A | 68.5°C |
| 175 kW | 315 A | **385.9 A** | **1×240 mm²** | 418.0 A | +32.1 A | 64.1°C |
| 200 kW | 315 A | **385.9 A** | **1×240 mm²** | 418.0 A | +32.1 A | 64.1°C |
| 225 kW | 400 A | **490.0 A** | **1×400 mm²** | 545.0 A | +55.0 A | 62.3°C |
| 250 kW | 400 A | **490.0 A** | **1×400 mm²** | 545.0 A | +55.0 A | 62.3°C |
| 275 kW | 400 A | **490.0 A** | **1×400 mm²** | 545.0 A | +55.0 A | 62.3°C |
| 300 kW | 500 A | **612.5 A** | **1×500 mm²** | 623.0 A | +10.5 A | 68.6°C |
| 315 kW | 500 A | **612.5 A** | **1×500 mm²** | 623.0 A | +10.5 A | 68.6°C |
| 330 kW | 500 A | **612.5 A** | **1×500 mm²** | 623.0 A | +10.5 A | 68.6°C |
| 350 kW | 630 A | **771.8 A** | **2×400 mm²/เฟส** | 872.0 A | +100.2 A | 61.3°C |
| 400 kW | 630 A | **771.8 A** | **2×400 mm²/เฟส** | 872.0 A | +100.2 A | 61.3°C |
| 500 kW | 800 A | **980.0 A** | **2×500 mm²/เฟส** | 996.8 A | +16.8 A | 68.6°C |

> **เกณฑ์ผ่าน:** `Margin = I_eff - I_req ≥ 0 A` และ `T@CB ≤ 70°C` ตาม Basis ของตารางนี้

\* **CB ในตารางไม่ใช่ค่าที่ควร Copy ลงแบบ Final โดยไม่ดู Datasheet** แต่เป็น Standard Rating ถัดขึ้นไปจาก `P / (√3 × V)` เพื่อให้เห็นวิธีออกแบบจากขนาด kW เท่านั้น ในงานจริงให้กำหนด

```math
\boxed{
I_{design}
=
\max
\left(
I_{calc},
I_{AC,max\,datasheet}
\right)
}
```

แล้วเลือก CB/Setting ตามข้อกำหนดผู้ผลิต จากนั้นจึง **คำนวณสายใหม่จาก CB ตัวจริง**


> **วิธีอ่านตาราง:** `I_AC,calc` ใช้สำหรับเลือก CB ขั้นต้น, ส่วน `I_req` คือกระแสพิกัดขั้นต่ำที่สายต้องรองรับเพื่อจำกัดอุณหภูมิที่ประมาณ 70°C ตามสมมติฐานของตาราง และ `I_eff` คือ Ampacity หลังรวมผลของจำนวนสายขนานและ Grouping Factor แล้ว


นี่ทำให้เกิดข้อสังเกตที่สำคัญ: ขนาดสายบางช่วง “กระโดด” เช่น 150 → 175 kW หรือ 330 → 350 kW ไม่ใช่ความผิดพลาด แต่เกิดจากการกระโดดของ Standard CB เช่น 250 → 315 A และ 500 → 630 A และเพราะรายงานนี้ตั้งเงื่อนไขให้สายยังไม่เกินประมาณ 70°C แม้กระแสขึ้นถึงพิกัด CB

### ตัวอย่างตรวจสอบ Inverter 100 kW

กรณี Generic 100 kW / 400 V:

```math
I_{calc}=144.3\,\mathrm{A}
```

เลือก CB ขั้นต้น 160 A

บนดินต้องการ:

```math
I_{table,min}
=
160\times1.291
=
206.6A
```

จาก Table 5-27:

- 70 mm² = 202 A → **ไม่ผ่าน**
- 95 mm² = 245 A → **ผ่าน**

ดังนั้น

```math
\boxed{\text{บนดิน = CV 1C×95 mm²/phase}}
```

ใต้ดิน:

```math
I_{table,min}
=
160\times1.225
=
196.0A
```

จาก Table 5-29:

- 70 mm² = 196 A → **ผ่านแบบพอดี**

ดังนั้น

```math
\boxed{\text{ใต้ดิน = CV 1C×70 mm²/phase}}
```

แต่เมื่อเปลี่ยนจาก “100 kW generic” ไปเป็น **Huawei SUN2000-100KTL-M2 จริง** ผู้ผลิตระบุ Maximum Output Current = **160.4 A @ 400 V** ดังนั้น CB 160 A ในตาราง Generic ไม่ควรถูกนำไปใช้ตรง ๆ; ในชุด Standard Rating ที่ใช้ในรายงานนี้ ขั้นถัดไปคือ 200 A หากไม่มีข้อกำหนด OEM อื่น เมื่อเปลี่ยนเป็น CB 200 A ขนาด Thermal-minimum จะกลายเป็น **บนดิน 1C×120 mm²/phase และใต้ดิน 1C×120 mm²/phase**. นี่เป็นตัวอย่างว่าทำไมการเลือกจาก “kW Inverter” เพียงอย่างเดียวจึงไม่เพียงพอสำหรับแบบก่อสร้างจริง. [^huawei-spec][^huawei-series]

ที่แรงดัน 380 V กระแสจะมากกว่าตาราง 400 V ประมาณ

```math
\frac{400}{380}=1.0526
```

หรือประมาณ **5.3%** จึงมีโอกาสทำให้ CB และสายขยับขึ้นอีกหนึ่ง Step ในบางขนาด ดังนั้น Inverter 380 V ต้องคำนวณใหม่ ไม่ควรใช้ตาราง 400 V ตรง ๆ

## สายเดินควบและสายควบคุม

คำว่า **“สายควบ”** ในคำถามสามารถหมายถึงได้สองอย่าง จึงควรแยกให้ชัดเจน เพราะวิธีออกแบบต่างกันโดยสิ้นเชิง

### ถ้าหมายถึงสายไฟกำลังเดินควบหรือ Parallel conductors

ในตารางหลัก สัญลักษณ์ เช่น

```math
\boxed{2\times240\ \text{mm}^2/\text{phase}}
```

หมายถึงแต่ละเฟสมี **สาย CV 1C×240 mm² จำนวน 2 เส้นต่อขนานกัน** ดังนั้นระบบ 3 เฟสจะมีสายกำลังรวม 6 เส้น ไม่รวม PE

การคิด Ampacity ห้ามเอา $2\times410=820A$ ไปใช้ตรง ๆ หากสายทั้งสองวงจรอยู่ในสภาพที่เกิดความร้อนร่วมกัน ต้องใส่ Grouping Factor ก่อน ตัวอย่างบนดิน Table 5-8 ในภาพคุณให้ Factor 0.85 สำหรับ 2 กลุ่มวงจรที่เดินบนผิว/ผนัง ดังนั้น 2×240 mm²:

```math
I_{effective}
=
2\times410\times0.85
=
697A
```

และค่อยนำ 697 A นี้ไปตรวจอุณหภูมิ

สำหรับใต้ดินต้องระวังมากกว่า เพราะ วสท. ระบุ Table 5-45 สำหรับหลายวงจรที่ฝังดินโดยตรง และ Table 5-46 สำหรับหลายวงจรในท่อฝังดิน โดย Factor ขึ้นกับรูปแบบและระยะห่าง ส่วน Table 5-8 ใช้เมื่อมีมากกว่าหนึ่งกลุ่มวงจรอยู่ในช่องเดินสายเดียวกันตามเงื่อนไขของตาราง. [^eit]

ดังนั้นแถว 300–500 kW ที่ใช้ Parallel Cable ในตารางควรถือเป็น **Preliminary minimum arrangement** เท่านั้น เมื่อวาง Layout จริงต้องทราบว่าท่อแต่ละชุดห่างกันเท่าใด อยู่ Trench เดียวกันหรือไม่ และใช้ 5-45/5-46 ใหม่

สำหรับการทำสายขนานในงานจริง ผมแนะนำทางวิศวกรรมให้แต่ละ Parallel Path มี **ชนิดตัวนำ ขนาด ความยาว การเดินสาย และลักษณะจุดต่อเท่ากันมากที่สุด** เพื่อให้แบ่งกระแสใกล้เคียงกัน และควรตรวจว่าขั้ว Inverter/CB รองรับจำนวนสายและขนาด Lug ที่ต้องการหรือไม่ การใช้ขนาดสายเล็กลงหลายเส้นไม่ได้หมายความว่าจะต่อเข้าสกรูหรือ Terminal ของอุปกรณ์ได้โดยตรงเสมอไป

### ถ้าหมายถึงสาย Control / Communication ของ Inverter

กรณีนี้ **ไม่สามารถกำหนดขนาดจาก kW ของ Inverter ได้** เพราะชนิดสายขึ้นกับ Interface และรุ่นของ Inverter เช่น RS485, Digital Input, DI/DO, DRM, Rapid shutdown หรืออุปกรณ์ Meter/Power control ของผู้ผลิต

ตัวอย่างเอกสาร Huawei แสดงความแตกต่างอย่างชัดเจน: SUN2000 12–20KTL-M0 ระบุ RS485 เป็น **Outdoor shielded twisted pair 0.2–1.0 mm² และแนะนำ 0.5 mm²**; SUN2000-111KTL-NHM0 ระบุ **0.25–1.0 mm² shielded twisted pair**; ขณะที่คู่มือ SUN2000 90/95/100/105KTL บางรุ่นระบุ **multi-paired individually foil-shielded 1 mm²**. ดังนั้นไม่มีความสัมพันธ์แบบ “100 kW ต้องใช้ Control 1.5 mm²” หรือ “200 kW ต้องใช้ 2.5 mm²”. [^huawei-90-105][^huawei-12-20][^huawei-111]

สำหรับวงจรควบคุมไฟฟ้าแบบ Hardwired เช่น Trip, Interlock หรือ Supervisory circuit สามารถมีสายประเภท CVV/CVV-S ได้; ตัวอย่างสาย Control Cable ของผู้ผลิตในไทยมีขนาด 1.5–6 mm² และมีรุ่น Shielded สำหรับ Control Circuit แต่ไม่ควรนำสายประเภทนี้ไปแทน RS485 โดยอัตโนมัติ เพราะ Communication cable ต้องตรงตาม Impedance, Shielding, Pair construction และข้อกำหนดของ Inverter. [^pdc-lv][^pdc-products]

ดังนั้นสำหรับช่อง **สาย Control** ใน Schedule ที่จะออกแบบจริง ควรเขียนลักษณะประมาณ:

| Function | ข้อกำหนดเบื้องต้น |
|---|---|
| RS485 / Modbus | **Shielded twisted pair ตาม OEM**, โดยตัวอย่าง Huawei อยู่ราว 0.2–1.0 mm² แล้วแต่รุ่น |
| DI/DO / Dry Contact | ตามแรงดัน/กระแสและขนาด Terminal ที่ OEM กำหนด |
| Trip / Interlock แบบ Hardwire | Control cable เช่น CVV/CVV-S ตามวงจรและ Project Specification |
| PE / Protective Earth | **ไม่ใช่ Control cable** และต้องออกแบบแยกตามมาตรฐานสายดิน |

วสท. มี Table 4-2 สำหรับขนาดขั้นต่ำของสายดินบริภัณฑ์ไฟฟ้าโดยเฉพาะ ดังนั้น **PE ไม่ได้รวมอยู่ในขนาด Phase conductor ในตารางหลัก** และไม่ควรสมมติให้ PE เท่ากับ Phase โดยไม่ตรวจข้อกำหนดของโครงการและ Fault condition. [^eit]

## ข้อจำกัดและเงื่อนไขก่อนนำไปออกแบบก่อสร้าง

ตารางนี้ตอบโจทย์ **Ampacity + Thermal coordination ระหว่างสาย CV กับ CB** เป็นหลัก แต่ยังไม่ใช่ Cable Schedule สำหรับ IFC จนกว่าจะตรวจตัวแปรอื่นครบ IEC 60364-5-52 ครอบคลุมการเลือกและติดตั้ง Wiring System รวมถึงผลของ Harmonic current และ Voltage Drop ขณะที่ IEC 60364-4-43 ครอบคลุม Overcurrent protection และการประสานการป้องกัน. [^iec-60364-552][^iec-60364-443]

**ประการแรก ต้องเปลี่ยนจาก kW เป็น Datasheet current ก่อนเสมอ** โดยเฉพาะ `Maximum AC output current`, Output voltage range และ OEM recommended AC breaker/switch หาก Datasheet ให้ค่ากระแสสูงกว่าตาราง ให้ถือ Datasheet เป็นตัวตั้ง และคำนวณ CB กับสายใหม่ ตัวอย่าง Huawei 100KTL-M2 แสดงความคลาดเคลื่อนถึง 160.4 A เทียบกับ 144.3 A จากสูตร kW อย่างชัดเจน. [^huawei-spec]

**ประการที่สอง ต้องตรวจ Ambient จริงและ Grouping จริง** ตาราง 5-27 อ้างอิง 40°C ในอากาศ ส่วน 5-29 อ้างอิง 30°C ใต้ดิน และ วสท. มี Correction Tables 5-43/5-44 รวมถึง 5-45/5-46 สำหรับการจัดกลุ่มสายใต้ดิน หาก Rooftop conduit มี Ambient สูงกว่า 40°C หรือมีหลาย Inverter feeder วิ่งรวมกัน Ampacity จะต้อง Derate เพิ่มและขนาดในตารางอาจไม่พอ. [^eit]

**ประการที่สาม ต้องตรวจ Voltage Drop/Voltage Rise จากความยาวจริง** ซึ่งยังคำนวณไม่ได้จากข้อมูลที่ให้มา เพราะยังไม่มีระยะจาก Inverter ถึง MDB/Transformer, ค่าแรงดันจริง และรูปแบบการเดินสาย IEC 60364-5-52 มีข้อกำหนดด้าน Voltage Drop และ Standards Australia ระบุว่า AS/NZS 3008.1.1:2025 ครอบคลุม Current-carrying capacity, Voltage Drop และ Short-circuit temperature rise ของสาย. [^iec-60364-552][^as3008]

**ประการที่สี่ ต้องตรวจ Short-circuit withstand และ Breaking Capacity ของ CB** ขนาดสายที่ผ่าน Ampacity อาจยังไม่ผ่าน $I^2t$/adiabatic short-circuit withstand หาก Fault Level สูงหรือ Clearing Time ยาว และ CB ต้องมี Breaking Capacity เหมาะกับ Prospective Short-circuit Current ณ จุดติดตั้ง IEC 60364-4-43 เป็นมาตรฐานด้านการป้องกัน Overcurrent ส่วน IEC 60947-2:2024 เป็นมาตรฐานผลิตภัณฑ์สำหรับ LV Circuit Breaker. [^iec-60364-443][^iec-60947-2]

**ประการที่ห้า อุณหภูมิในตารางคืออุณหภูมิตัวนำที่ประเมินทาง Thermal ไม่ใช่อุณหภูมิหน้า Mold หรือ Lug ของ CB** ความร้อนจริงของ CB ยังขึ้นกับ Internal power loss, enclosure temperature, ventilation, contact resistance, lug, torque และจำนวนอุปกรณ์ในตู้ ผู้ผลิต Schneider ตัวอย่างหนึ่งระบุชัดว่าค่า Power Loss ของ Circuit Breaker ถูกใช้ในการคำนวณ Temperature Rise ภายใน Switchboard และ CB บางตระกูลต้อง Derate เมื่อ Ambient ในตู้สูงขึ้น. [^schneider-nsxm][^schneider-powerpact]

ดังนั้นเกณฑ์ที่เหมาะสำหรับออกแบบ Final คือ

```math
\boxed{
I_{AC,max,\ OEM}
\le I_{CB/setting}
}
```

พร้อมกับ

```math
\boxed{
n\,I_{table}\,C_T\,C_G\,C_{other}
\ge
\frac{I_{CB}}{k_{70}}
}
```

โดย

```math
k_{70}=0.7746
\quad\text{สำหรับ 40→70→90°C บนดิน}
```

และ

```math
k_{70}=0.8165
\quad\text{สำหรับ 30→70→90°C ใต้ดิน}
```

จากนั้นต้องตรวจเพิ่มอย่างน้อย **Voltage Drop/Voltage Rise, Short-circuit withstand, Icu/Ics ของ CB, Terminal/Lug limit, Ambient, Grouping, PE และกรณี Neutral/Harmonic** ก่อนออก IFC; IEC 60364-5-52 ระบุการพิจารณา Harmonic current ในการ Sizing cable โดยเฉพาะ และ วสท. มี Temperature/Grouping correction tables แยกไว้แล้ว. [^iec-60364-552][^eit]

ในแง่ “ขั้นต่ำ” ที่ตรงที่สุดกับภาพแนบของคุณ ข้อสรุปคือ **อย่าเทียบ CV 90°C กับ CB แบบ 1:1** หากต้องการปกป้องจุดต่อประมาณ 70°C; สำหรับ Reference condition ในภาพ ให้ตั้ง **Ampacity 90°C ของสายหลัง Derating ≥ 1.291×CB บนดิน และ ≥1.225×CB ใต้ดิน** หรือเลือกวิธี conservative กว่าโดยใช้ Ampacity table ที่ฐาน 70°C โดยตรงเมื่อผู้ผลิตอุปกรณ์ไม่ได้รับรอง Terminal สำหรับอุณหภูมิสูงกว่า 70°C. [^iet-xlpe][^iet-thermal]

---

## References

[^eit]: [วิศวกรรมสถานแห่งประเทศไทย (วสท.) — มาตรฐานการติดตั้งทางไฟฟ้าสำหรับประเทศไทย พ.ศ. 2564 (วสท. 022001-22), เอกสาร PDF](https://eit.or.th/api/public/file/book/66)

[^iet-xlpe]: [IET Electrical — *Thermoplastic (PVC) or Thermosetting (XLPE) SWA cable?*](https://electrical.theiet.org/wiring-matters/years/2022/93-november-2022/thermoplastic-pvc-or-thermosetting-xlpe-swa-cable/)

[^iet-thermal]: [IET Electrical — *Back to the Forum: Thermal effects*](https://electrical.theiet.org/wiring-matters/years/2021/86-july-2021/back-to-the-forum-thermal-effects/)

[^iet-voltage]: [IET Electrical — *How voltage drop can affect EV charging point open PEN detection devices*](https://electrical.theiet.org/wiring-matters/years/2023/96-july-2023/how-voltage-drop-can-affect-ev-charging-point-open-pen-detection-devices/)

[^pdc-cv]: [Phelps Dodge Cable — CV, XLPE insulated and PVC sheathed power cable](https://www.pdcable.com/product/cv-1/)

[^pdc-cvfd]: [Phelps Dodge Cable — CV-FD, XLPE insulated and FRPVC sheathed power cable](https://www.pdcable.com/en/product-en/building-and-construction/cv-fd-1-2/)

[^pdc-lv]: [Phelps Dodge Cable — Low Voltage products](https://www.pdcable.com/en/category/product-by-voltage/low-voltage/)

[^pdc-products]: [Phelps Dodge Cable — Product catalogue, page 2](https://www.pdcable.com/en/category/product-en/page/2/)

[^iec-60364-552]: [IEC — IEC 60364-5-52:2009 + AMD1:2024, Low-voltage electrical installations — Selection and erection of electrical equipment — Wiring systems](https://webstore.iec.ch/en/publication/103734)

[^iec-60364-443]: [IEC — IEC 60364-4-43:2023, Low-voltage electrical installations — Protection against overcurrent](https://webstore.iec.ch/en/publication/28432)

[^iec-60947-2]: [IEC — IEC 60947-2:2024, Low-voltage switchgear and controlgear — Part 2: Circuit-breakers](https://webstore.iec.ch/en/publication/66277)

[^huawei-spec]: [Huawei — SUN2000-(75KTL-M1, 100KTL-M2, 110KTL-M2, 115KTL-M2) Technical Specifications](https://support.huawei.com/enterprise/en/doc/EDOC1100248746/ea2fb8e5/technical-specifications)

[^huawei-series]: [Huawei — SUN2000-(75KTL-M1, 100KTL-M2, 110KTL-M2, 115KTL-M2) documentation](https://support.huawei.com/enterprise/en/doc/EDOC1100325563)

[^huawei-90-105]: [Huawei — SUN2000-(90KTL, 95KTL, 100KTL, 105KTL) Series Quick Guide](https://support.huawei.com/enterprise/en/doc/EDOC1100020645)

[^huawei-12-20]: [Huawei — SUN2000-(12KTL, 15KTL, 17KTL, 20KTL)-M0 Quick Guide](https://support.huawei.com/enterprise/en/doc/EDOC1100080901)

[^huawei-111]: [Huawei — SUN2000-111KTL-NHM0 Quick Guide](https://support.huawei.com/enterprise/en/doc/EDOC1100296308)

[^as3008]: [Standards Australia — AS/NZS 3008.1.1:2025](https://store.standards.org.au/search?query=AS%2FNZS3008.1.1&status=Current_PendingRevision)

[^schneider-nsxm]: [Schneider Electric — ComPacT NSXm catalogue](https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000FWbTMQA1)

[^schneider-powerpact]: [Schneider Electric — PowerPacT H/J/L Frame Circuit Breakers, Installation Recommendations](https://productinfo.se.com/0611ct1001_powerpact_hjl_cb_catalog/0611ct1001-powerpact-h-j-l-frame-circuit-breakers-catalog/English/0611CT1001%20PowerPact%20H-%2C%20J-%2C%20and%20L-Frame%20Circuit%20Breakers%20%28bookmap%29_0000105330.xml/%24/InstallationRecommendations2-6D4BB4D4)
